
    <!DOCTYPE html>
    <html lang="sv">
    <head>
        <meta charset="utf-8">
        <title>SIL Beräkningar SIF-001 till SIF-020</title>
        <style>
            body {
                font-family: 'Segoe UI', Arial, sans-serif;
                margin: 30px;
                color: #222;
                background-color: #f5f5f5;
            }
            h1 {
                color: #1a5276;
                border-bottom: 3px solid #1a5276;
                padding-bottom: 10px;
            }
            .sif-block {
                background: white;
                border-left: 4px solid #1a5276;
                margin-bottom: 20px;
                padding: 15px;
                border-radius: 4px;
            }
            .sif-header {
                font-weight: bold;
                font-size: 16px;
                color: #1a5276;
                margin-bottom: 8px;
            }
            table {
                width: 100%;
                border-collapse: collapse;
                margin-top: 10px;
                font-size: 13px;
            }
            th {
                background: #1a5276;
                color: white;
                padding: 8px;
                text-align: left;
                border: 1px solid #ddd;
            }
            td {
                padding: 7px 8px;
                border: 1px solid #ddd;
            }
            tr:nth-child(even) {
                background: #f9f9f9;
            }
            .pass {
                background: #d4edda;
                color: #1e8449;
                font-weight: bold;
            }
            .fail {
                background: #f8d7da;
                color: #c0392b;
                font-weight: bold;
            }
            .sil1 { color: #d35400; }
            .sil2 { color: #2e86c1; }
            .sil3 { color: #1e8449; }
            .sil4 { color: #1a5276; font-weight: bold; }
            .param-row {
                font-size: 12px;
            }
            .param-label {
                font-weight: bold;
                width: 80px;
                color: #555;
            }
            .deviation {
                color: #e74c3c;
                font-weight: bold;
            }
        </style>
    </head>
    <body>
        <h1>SIL Beräkningar - SIF-001 till SIF-020 (Hybrit-projektet)</h1>
        <p><strong>Datum:</strong> 2026-07-01 08:47</p>
        <p><strong>Standard:</strong> IEC 61511 / IEC 61508</p>
    
        <div class="sif-block">
            <div class="sif-header">SIF-001 — Pressure Relief - CO2 Cooler</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>7.50e-07</td>
                    <td>0.65</td>
                    <td><strong>2.294e-03</strong></td>
                    <td>2.619e-07</td>
                    <td class="sil1">SIL 2</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>2.50e-08</td>
                    <td>0.99</td>
                    <td><strong>2.190e-06</strong></td>
                    <td>2.500e-10</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>8.00e-06</td>
                    <td>0.00</td>
                    <td><strong>6.549e-02</strong></td>
                    <td>7.476e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 6.764e-02</strong></td>
                    <td><strong>PFH = 7.738e-06</strong></td>
                    <td><strong>MTTFS = 22.3 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 2)</td>
                    <td class="fail">✗ EJ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-002 — Temperature Limit - Reactor</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>5.00e-07</td>
                    <td>0.70</td>
                    <td><strong>6.902e-04</strong></td>
                    <td>1.499e-07</td>
                    <td class="sil2">SIL 3</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>2.00e-08</td>
                    <td>0.99</td>
                    <td><strong>1.752e-06</strong></td>
                    <td>2.000e-10</td>
                    <td class="sil2">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo2</td>
                    <td>6.00e-06</td>
                    <td>0.10</td>
                    <td><strong>4.621e-03</strong></td>
                    <td>5.275e-07</td>
                    <td class="sil2">SIL 2</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 5.310e-03</strong></td>
                    <td><strong>PFH = 6.776e-07</strong></td>
                    <td><strong>MTTFS = 11.5 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil2"><strong>SIL 2</strong></span> (krav: SIL 2)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-003 — Level High - Reaction Vessel</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo2</td>
                    <td>6.00e-07</td>
                    <td>0.60</td>
                    <td><strong>5.031e-05</strong></td>
                    <td>5.743e-09</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>2.50e-08</td>
                    <td>0.99</td>
                    <td><strong>2.190e-06</strong></td>
                    <td>2.500e-10</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>5.00e-06</td>
                    <td>0.00</td>
                    <td><strong>4.196e-02</strong></td>
                    <td>4.790e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 4.201e-02</strong></td>
                    <td><strong>PFH = 4.796e-06</strong></td>
                    <td><strong>MTTFS = 20.4 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 2)</td>
                    <td class="fail">✗ EJ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-004 — Oxygen Concentration Monitor</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>8.50e-07</td>
                    <td>0.50</td>
                    <td><strong>2.058e-03</strong></td>
                    <td>4.241e-07</td>
                    <td class="sil1">SIL 2</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>3.00e-08</td>
                    <td>0.95</td>
                    <td><strong>1.314e-05</strong></td>
                    <td>1.500e-09</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>3.00e-06</td>
                    <td>0.00</td>
                    <td><strong>2.561e-02</strong></td>
                    <td>2.923e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 2.763e-02</strong></td>
                    <td><strong>PFH = 3.349e-06</strong></td>
                    <td><strong>MTTFS = 39.3 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 1)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">99.9%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-005 — Flow Shutdown - Hazardous Feed</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>9.00e-07</td>
                    <td>0.55</td>
                    <td><strong>2.788e-03</strong></td>
                    <td>4.039e-07</td>
                    <td class="sil2">SIL 2</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>2oo2</td>
                    <td>2.00e-08</td>
                    <td>0.98</td>
                    <td><strong>6.938e-06</strong></td>
                    <td>7.920e-10</td>
                    <td class="sil2">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo2</td>
                    <td>7.00e-06</td>
                    <td>0.05</td>
                    <td><strong>6.573e-03</strong></td>
                    <td>7.504e-07</td>
                    <td class="sil2">SIL 2</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 9.349e-03</strong></td>
                    <td><strong>PFH = 1.155e-06</strong></td>
                    <td><strong>MTTFS = 17.4 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil2"><strong>SIL 2</strong></span> (krav: SIL 2)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">99.9%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-006 — Pressure High - Reactor Outlet</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>7.00e-07</td>
                    <td>0.68</td>
                    <td><strong>1.958e-03</strong></td>
                    <td>2.236e-07</td>
                    <td class="sil1">SIL 2</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>2.00e-08</td>
                    <td>0.99</td>
                    <td><strong>1.752e-06</strong></td>
                    <td>2.000e-10</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>6.50e-06</td>
                    <td>0.00</td>
                    <td><strong>5.387e-02</strong></td>
                    <td>6.150e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 5.573e-02</strong></td>
                    <td><strong>PFH = 6.374e-06</strong></td>
                    <td><strong>MTTFS = 24.5 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 2)</td>
                    <td class="fail">✗ EJ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-007 — Temperature Low - Exothermic Control</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>5.50e-07</td>
                    <td>0.65</td>
                    <td><strong>8.856e-04</strong></td>
                    <td>1.923e-07</td>
                    <td class="sil1">SIL 3</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>3.00e-08</td>
                    <td>0.97</td>
                    <td><strong>7.884e-06</strong></td>
                    <td>9.000e-10</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>4.50e-06</td>
                    <td>0.00</td>
                    <td><strong>3.792e-02</strong></td>
                    <td>4.329e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 3.878e-02</strong></td>
                    <td><strong>PFH = 4.523e-06</strong></td>
                    <td><strong>MTTFS = 36.3 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 1)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-008 — Level Low - Reaction Pot</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>6.50e-07</td>
                    <td>0.60</td>
                    <td><strong>1.260e-03</strong></td>
                    <td>2.597e-07</td>
                    <td class="sil1">SIL 2</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>5.00e-08</td>
                    <td>0.90</td>
                    <td><strong>1.285e-05</strong></td>
                    <td>5.000e-09</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>3.50e-06</td>
                    <td>0.00</td>
                    <td><strong>2.975e-02</strong></td>
                    <td>3.396e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 3.098e-02</strong></td>
                    <td><strong>PFH = 3.661e-06</strong></td>
                    <td><strong>MTTFS = 70.8 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 1)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-009 — Stirrer Speed High - Runaway Prevention</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>8.00e-07</td>
                    <td>0.55</td>
                    <td><strong>2.479e-03</strong></td>
                    <td>3.591e-07</td>
                    <td class="sil1">SIL 2</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo2</td>
                    <td>1.50e-08</td>
                    <td>0.98</td>
                    <td><strong>5.257e-08</strong></td>
                    <td>6.001e-12</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>4.00e-06</td>
                    <td>0.00</td>
                    <td><strong>3.385e-02</strong></td>
                    <td>3.865e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 3.625e-02</strong></td>
                    <td><strong>PFH = 4.224e-06</strong></td>
                    <td><strong>MTTFS = 33.6 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 2)</td>
                    <td class="fail">✗ EJ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-010 — Emergency Shutdown - Global</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>2oo3</td>
                    <td>5.00e-07</td>
                    <td>0.90</td>
                    <td><strong>9.852e-06</strong></td>
                    <td>1.125e-09</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>2oo3</td>
                    <td>1.00e-08</td>
                    <td>0.99</td>
                    <td><strong>8.764e-09</strong></td>
                    <td>1.001e-12</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>2oo2</td>
                    <td>5.00e-06</td>
                    <td>0.05</td>
                    <td><strong>7.612e-02</strong></td>
                    <td>8.689e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 7.613e-02</strong></td>
                    <td><strong>PFH = 8.690e-06</strong></td>
                    <td><strong>MTTFS = 175924.6 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 3)</td>
                    <td class="fail">✗ EJ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-011 — Cooling Water Failure</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>7.00e-07</td>
                    <td>0.60</td>
                    <td><strong>2.568e-03</strong></td>
                    <td>2.793e-07</td>
                    <td class="sil1">SIL 2</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>4.00e-08</td>
                    <td>0.95</td>
                    <td><strong>1.752e-05</strong></td>
                    <td>2.000e-09</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>3.00e-06</td>
                    <td>0.00</td>
                    <td><strong>2.561e-02</strong></td>
                    <td>2.923e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 2.813e-02</strong></td>
                    <td><strong>PFH = 3.204e-06</strong></td>
                    <td><strong>MTTFS = 38.8 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 1)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">99.9%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-012 — Power Loss Detection</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>3.00e-07</td>
                    <td>0.80</td>
                    <td><strong>5.253e-04</strong></td>
                    <td>5.997e-08</td>
                    <td class="sil1">SIL 3</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>2.00e-08</td>
                    <td>0.99</td>
                    <td><strong>1.752e-06</strong></td>
                    <td>2.000e-10</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>2.00e-06</td>
                    <td>0.00</td>
                    <td><strong>1.722e-02</strong></td>
                    <td>1.966e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 1.774e-02</strong></td>
                    <td><strong>PFH = 2.026e-06</strong></td>
                    <td><strong>MTTFS = 26.9 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 1)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-013 — Catalyst Bed Temperature Runaway</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo2</td>
                    <td>6.00e-07</td>
                    <td>0.75</td>
                    <td><strong>1.424e-05</strong></td>
                    <td>3.189e-09</td>
                    <td class="sil2">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>2.50e-08</td>
                    <td>0.99</td>
                    <td><strong>2.190e-06</strong></td>
                    <td>2.500e-10</td>
                    <td class="sil2">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo2</td>
                    <td>5.50e-06</td>
                    <td>0.08</td>
                    <td><strong>4.140e-03</strong></td>
                    <td>4.726e-07</td>
                    <td class="sil2">SIL 2</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 4.156e-03</strong></td>
                    <td><strong>PFH = 4.760e-07</strong></td>
                    <td><strong>MTTFS = 10.4 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil2"><strong>SIL 2</strong></span> (krav: SIL 2)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">99.9%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-014 — Gas Detector - Toxic Leak</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>9.50e-07</td>
                    <td>0.45</td>
                    <td><strong>7.135e-04</strong></td>
                    <td>5.221e-07</td>
                    <td class="sil1">SIL 3</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>3.00e-08</td>
                    <td>0.98</td>
                    <td><strong>5.256e-06</strong></td>
                    <td>6.000e-10</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>4.00e-06</td>
                    <td>0.00</td>
                    <td><strong>3.385e-02</strong></td>
                    <td>3.865e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 3.455e-02</strong></td>
                    <td><strong>PFH = 4.387e-06</strong></td>
                    <td><strong>MTTFS = 38.9 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 1)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-015 — Agitator Vibration High</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>7.50e-07</td>
                    <td>0.50</td>
                    <td><strong>1.817e-03</strong></td>
                    <td>3.743e-07</td>
                    <td class="sil1">SIL 2</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>2.50e-08</td>
                    <td>0.97</td>
                    <td><strong>6.570e-06</strong></td>
                    <td>7.500e-10</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>3.50e-06</td>
                    <td>0.00</td>
                    <td><strong>2.975e-02</strong></td>
                    <td>3.396e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 3.152e-02</strong></td>
                    <td><strong>PFH = 3.771e-06</strong></td>
                    <td><strong>MTTFS = 42.7 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 1)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-016 — Batch Cycle Timeout Watchdog</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>2.50e-07</td>
                    <td>0.85</td>
                    <td><strong>8.638e-05</strong></td>
                    <td>3.750e-08</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>1.50e-08</td>
                    <td>0.99</td>
                    <td><strong>1.314e-06</strong></td>
                    <td>1.500e-10</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>2.50e-06</td>
                    <td>0.00</td>
                    <td><strong>2.143e-02</strong></td>
                    <td>2.446e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 2.152e-02</strong></td>
                    <td><strong>PFH = 2.484e-06</strong></td>
                    <td><strong>MTTFS = 35.0 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 1)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-017 — Hydrogen Generation Rate High</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>8.50e-07</td>
                    <td>0.60</td>
                    <td><strong>2.341e-03</strong></td>
                    <td>3.392e-07</td>
                    <td class="sil2">SIL 2</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>2oo2</td>
                    <td>2.00e-08</td>
                    <td>0.99</td>
                    <td><strong>3.469e-06</strong></td>
                    <td>3.960e-10</td>
                    <td class="sil2">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo2</td>
                    <td>6.00e-06</td>
                    <td>0.05</td>
                    <td><strong>5.064e-03</strong></td>
                    <td>5.780e-07</td>
                    <td class="sil2">SIL 2</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 7.396e-03</strong></td>
                    <td><strong>PFH = 9.176e-07</strong></td>
                    <td><strong>MTTFS = 19.8 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil2"><strong>SIL 2</strong></span> (krav: SIL 2)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">99.9%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-018 — Process Integrity Pressure Loss</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>6.50e-07</td>
                    <td>0.65</td>
                    <td><strong>2.088e-03</strong></td>
                    <td>2.270e-07</td>
                    <td class="sil1">SIL 2</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>3.00e-08</td>
                    <td>0.96</td>
                    <td><strong>1.051e-05</strong></td>
                    <td>1.200e-09</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>3.50e-06</td>
                    <td>0.00</td>
                    <td><strong>2.975e-02</strong></td>
                    <td>3.396e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 3.178e-02</strong></td>
                    <td><strong>PFH = 3.624e-06</strong></td>
                    <td><strong>MTTFS = 39.8 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 1)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-019 — Pump Discharge Backpressure High</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>7.00e-07</td>
                    <td>0.60</td>
                    <td><strong>2.568e-03</strong></td>
                    <td>2.793e-07</td>
                    <td class="sil1">SIL 2</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>2.00e-08</td>
                    <td>0.99</td>
                    <td><strong>1.752e-06</strong></td>
                    <td>2.000e-10</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>1oo1</td>
                    <td>4.50e-06</td>
                    <td>0.00</td>
                    <td><strong>3.792e-02</strong></td>
                    <td>4.329e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 4.040e-02</strong></td>
                    <td><strong>PFH = 4.609e-06</strong></td>
                    <td><strong>MTTFS = 29.6 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 1)</td>
                    <td class="pass">✓ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
        <div class="sif-block">
            <div class="sif-header">SIF-020 — Reactor Isolation on Shutdown</div>
            <table>
                <tr>
                    <td><strong>Delsystem</strong></td>
                    <td><strong>Arkitektur</strong></td>
                    <td><strong>λ_D [1/h]</strong></td>
                    <td><strong>DC</strong></td>
                    <td><strong>PFD_avg</strong></td>
                    <td><strong>PFH [1/h]</strong></td>
                    <td><strong>SIL (från PFD)</strong></td>
                </tr>
                <tr class="param-row">
                    <td>Sensor</td>
                    <td>1oo1</td>
                    <td>6.50e-07</td>
                    <td>0.70</td>
                    <td><strong>1.705e-03</strong></td>
                    <td>1.947e-07</td>
                    <td class="sil1">SIL 2</td>
                </tr>
                <tr class="param-row">
                    <td>Logic solver</td>
                    <td>1oo1</td>
                    <td>2.50e-08</td>
                    <td>0.99</td>
                    <td><strong>2.190e-06</strong></td>
                    <td>2.500e-10</td>
                    <td class="sil1">SIL 4</td>
                </tr>
                <tr class="param-row">
                    <td>Final element</td>
                    <td>2oo2</td>
                    <td>5.00e-06</td>
                    <td>0.05</td>
                    <td><strong>7.612e-02</strong></td>
                    <td>8.689e-06</td>
                    <td class="sil1">SIL 1</td>
                </tr>
            </table>
            <table style="margin-top: 8px;">
                <tr style="background: #ecf0f1;">
                    <td style="width: 150px;"><strong>TOTALT SIF</strong></td>
                    <td><strong>PFD = 7.769e-02</strong></td>
                    <td><strong>PFH = 8.884e-06</strong></td>
                    <td><strong>MTTFS = 25.8 år</strong></td>
                </tr>
                <tr style="background: #ecf0f1;">
                    <td><strong>SIL-resultat</strong></td>
                    <td colspan="2"><span class="sil1"><strong>SIL 1</strong></span> (krav: SIL 2)</td>
                    <td class="fail">✗ EJ GODKÄND</td>
                </tr>
                <tr style="background: #f0f0f0;">
                    <td><strong>Avvikelse</strong></td>
                    <td colspan="3"><span class="deviation">100.0%</span> (mellan sensor, logic, FE)</td>
                </tr>
            </table>
        </div>
        
    </body>
    </html>
    